---
title: Urban Power Grid Topology and Hierarchy Identification from Open Data
title_zh: 基于开放数据的城市电网拓扑与层级识别
authors: "Shiliang Zhang, Sabita Maharjan"
date: 2026-06-19
pdf: "https://arxiv.org/pdf/2606.21352v1"
tags: ["query:smart-city"]
score: 9.0
evidence: 多源开放数据融合识别城市电网拓扑
tldr: "城市电网拓扑信息缺失，但对其能源预测和韧性分析至关重要。本文融合开放基础设施数据与地理空间机器学习，构建从高压到建筑连接的完整拓扑识别框架。在挪威奥斯陆Alna区成功重建包含7,330栋建筑的完整电网拓扑。该框架为电力系统分析提供开源工具，支持潮流优化、级联故障模拟等。"
source: arxiv
selection_source: fresh_fetch
figures_json: "[{\"url\": \"assets/figures/arxiv/2606.21352v1/fig-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 1856, \"height\": 803, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 922, \"height\": 982, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 747, \"height\": 774, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 839, \"height\": 810, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 837, \"height\": 675, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-006.webp\", \"caption\": \"\", \"page\": 0, \"index\": 6, \"width\": 837, \"height\": 491, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-007.webp\", \"caption\": \"\", \"page\": 0, \"index\": 7, \"width\": 839, \"height\": 587, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-008.webp\", \"caption\": \"\", \"page\": 0, \"index\": 8, \"width\": 837, \"height\": 622, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-009.webp\", \"caption\": \"\", \"page\": 0, \"index\": 9, \"width\": 836, \"height\": 620, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-010.webp\", \"caption\": \"\", \"page\": 0, \"index\": 10, \"width\": 836, \"height\": 581, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-011.webp\", \"caption\": \"\", \"page\": 0, \"index\": 11, \"width\": 836, \"height\": 599, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-012.webp\", \"caption\": \"\", \"page\": 0, \"index\": 12, \"width\": 1842, \"height\": 1762, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-013.webp\", \"caption\": \"\", \"page\": 0, \"index\": 13, \"width\": 834, \"height\": 579, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.21352v1/fig-014.webp\", \"caption\": \"\", \"page\": 0, \"index\": 14, \"width\": 824, \"height\": 504, \"label\": \"Figure\"}]"
tables_json: "[{\"url\": \"assets/tables/arxiv/2606.21352v1/table-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 911, \"height\": 220, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.21352v1/table-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 903, \"height\": 652, \"label\": \"Table\"}]"
motivation: 解决城市电网详细拓扑信息专有难以获取的瓶颈，实现基于开放数据的完整识别。
method: 融合公共数据（电力线/变电站等）用图算法构建高中压骨架，再用地理空间机器学习推断建筑集群的最终配电线路。
result: "在挪威奥斯陆Alna区重构了连接7,330栋建筑及所有主要电力设施的完整电网拓扑。"
conclusion: 为电力系统分析（如潮流优化、级联故障模拟、韧性评估）提供关键工具，促进分布式可再生能源渗透。
---

## 摘要
理解城市电网的复杂拓扑与层级结构对于能源预测、潮流管理以及系统韧性分析至关重要。然而，详细的电网信息大多属于专有数据。这给研究和创新带来了巨大障碍，尤其是在分析连接单个建筑的最后一级配电网时。本文通过开发一个基于开放数据的框架来应对这一挑战，实现从高压输电到单个建筑连接的完整城市电网拓扑识别。具体而言，我们融合公共基础设施数据（输电线路、变电站、变压器、电线杆），利用基于图的算法绘制高中压骨架。然后，我们利用开放街区地图（OpenStreetMap）建筑数据上的地理空间机器学习来分组电力需求集群，并推断连接集群建筑的最后一级配电线路的物理拓扑。我们将所开发的框架应用于挪威奥斯陆的阿尔纳区，重建了连接7330栋建筑及所有主要电力基础设施资产的完整电网拓扑。通过本研究，我们提供了一个关键工具，有助于电力系统分析，例如潮流优化、级联故障仿真以及面对分布式可再生能源渗透的电网韧性评估。

## Abstract
Understanding the complex topology and hierarchy of urban power grid is crucial for energy prognosis, power flow management, and system resilience analysis. However, detailed grid information remains largely proprietary. This creates significant barriers for research and innovation, especially when analyzing the last-mile distribution networks connecting individual buildings. This paper addresses this challenge by developing an open-data-driven framework for the complete identification of urban power grid topology, from high-voltage transmission down to individual building connections. Particularly, we fuse public infrastructure data (power-lines, substations, transformers, poles) to map the high and medium-voltage skeleton using graph-based algorithms. We then leverage geospatial machine learning on OpenStreetMap building data to group power demand clusters, and infer the physical topology of the final distribution lines linking the clustered buildings. We apply the developed framework to the district of Alna in Oslo, Norway, and we reconstruct the complete grid topology that connects 7,330 buildings and all major electricity infrastructure assets. With the research in this work, we provide a critical tool that facilitates power system analysis, e.g., power flow optimization, cascading failure simulation, and grid resilience against the penetration of distributed renewable generation.

---

## 论文详细总结（自动生成）

# 论文结构化总结

## 1. 论文的核心问题与整体含义（研究动机和背景）
城市电网的详细拓扑与层级信息（特别是连接单个建筑的“最后一英里”配电网）大多属于专有数据，外界难以获取。这严重阻碍了能源预测、潮流管理、系统韧性分析以及分布式可再生能源接入等研究与应用。现有方法要么依赖合成模型、简化几何假设，要么需要实时电表数据（存在隐私风险）或高度聚合数据，难以满足精细化分析需求。本文旨在利用开放数据（OpenStreetMap、政府公开的电力基础设施数据）和图算法、地理空间机器学习，实现从高压输电到单个建筑连接的完整城市电网拓扑与层级识别，为电力系统分析提供开源工具。

## 2. 论文提出的方法论：核心思想、关键技术细节
**核心思想**：融合多源开放地理空间数据，分阶段重建城市电网：先构建高中压骨架（主网），再推断低压电杆连接，最后聚类建筑并生成建筑与骨架之间的“最后一英里”连接。

**关键技术细节**：
- **数据融合**：整合OpenStreetMap（建筑足迹、道路、土地用途、部分电力线几何）和政府公开数据（NVE提供的变电站、变压器、电杆、电力线）。
- **高中压骨架重建**（算法1）：
  - 按电压等级对电力线分组，从高到低排序。
  - 对每组电力线生成与道路相交或重叠的潜在连接点，使用Dijkstra算法找到与上一级电力线或变压器/变电站的最短路径。
  - 确保电力流向与电压等级匹配，连接尊重地理约束（道路网络）。
- **低压电杆连接推断**（算法2）：
  - 基于土地用途分区（HDBSCAN聚类）将电杆分组。
  - 在每簇内，优先连接同侧道路最近的相邻电杆（约束1：同侧；约束2：簇内最近）；若不满足则采用全局最近连接作为后备。
  - 处理噪声电杆（连接至全局最近电杆）。
- **最后一英里连接**（算法3）：
  - 按土地用途划分子区域，对建筑足迹使用HDBSCAN聚类。
  - 对每簇建筑内部用最小生成树（MST）生成连接，遵循道路网络约束（Dijkstra）。
  - 噪声建筑连接至最近的簇内建筑。
  - 每簇通过比较到最近电杆的距离和到最近低压线的距离，选择更近的作为供电点，沿道路网络生成链接。

## 3. 实验设计：数据集、场景、基准方法与对比方法
- **数据集**：
  - 研究区域：挪威奥斯陆阿尔纳区。
  - 开放数据源：OpenStreetMap（建筑足迹、道路、土地用途、部分电力线几何）；挪威水资源与能源局（NVE）公开的电力基础设施数据（变电站、变压器、电杆、不同电压等级电力线）。
  - 统计：7330栋建筑，51个住宅区、9个工业区、7个商业区等，2787个电杆，127条电力线。
- **场景**：在阿尔纳区完整重建电网拓扑，从高压420kV到低压230V，连接所有建筑及主要基础设施。
- **基准方法与对比方法**：本文未设计与现有方法的定量对比实验（如基于电表数据的方法、合成方法等），因为本文方法旨在从开放数据出发，而现有方法大多需要私有测量数据或假设条件。文中仅进行了定性验证（如电网简化视图、频率响应仿真示例）。
- **评估方式**：未提供与真实电网拓扑的对比（因为真实拓扑不可得），仅通过图、表和物理合理性（如频率响应仿真）展示结果。

## 4. 资源与算力
文中未明确说明使用的GPU型号、数量、训练时长等算力资源。仅提及使用了地理空间机器学习（HDBSCAN、Dijkstra、MST），推测计算开销较低，未涉及深度学习训练。

## 5. 实验数量与充分性
- **实验数量**：仅在一个区域（阿尔纳区）进行了案例研究。生成了若干可视化结果（如整体电网图、简化层级图）和一张频率响应仿真图（作为应用示例）。
- **充分性**：
  - 未进行消融实验（如不同聚类算法、不同连接策略对比）。
  - 未在其他城市或更大区域验证泛化能力。
  - 未与真实电网拓扑进行定量精度评估（因缺乏真值）。
  - 频率响应仿真过于简化，仅用于展示可行性，不足以证明模型准确性。
  - 因此，实验覆盖不够充分，缺乏严格的客观公平对比。

## 6. 论文的主要结论与发现
- 本文提出的开放数据驱动框架能够成功地从多源开放数据中重建城市电网的完整拓扑与层级结构，覆盖从高压输电到单个建筑。
- 在阿尔纳区连接了7330栋建筑，识别出主要电力基础设施（高压线、变电站、变压器、电杆）及其连接。
- 提供了一种构建城市能源数字孪生的潜在工具，支持潮流优化、级联故障模拟、韧性评估等分析。
- 识别结果具有地理合理性（例如低压线沿道路布置，建筑连接符合最小路径原则）。

## 7. 优点
- **数据源开放可获取**：完全依赖OpenStreetMap和政府公开数据，无需私有电表数据，便于推广。
- **方法模块化**：骨架重建、电杆连接、建筑聚类与最后一英里连接分步进行，算法清晰，便于独立改进。
- **考虑地理与运行约束**：利用道路网络约束、同侧约束、电压等级匹配、MST最小化线路长度，使结果更符合实际布局。
- **可扩展性**：分区和并行化设计支持大规模城市电网重建。
- **填补空白**：首次在开放数据框架下完整识别“最后一英里”连接，弥补了现有研究只关注高中压或仅合成网络而忽略建筑级连接的不足。

## 8. 不足与局限
- **缺乏真实拓扑验证**：由于真实配电网拓扑（特别是最后一英里）为商业机密，无法进行定量精度评估，只能通过物理合理性推演。
- **实验覆盖有限**：仅在一个挪威城区测试，未在不同国家、不同电网结构（如地下电缆为主、农村等）验证泛化性。
- **未对比已有方法**：未与基于电表数据或合成数据的方法进行精度或计算效率的定量对比。
- **计算复杂度分析缺失**：未讨论大规模应用时的可扩展性瓶颈（如数千个电杆和数万栋建筑时的Dijkstra计算量）。
- **假设简化**：假设所有建筑最终连接到最近的可行供电点，而实际电网可能因历史原因、容量限制等存在非最短路径连接。
- **地标与类型信息利用不足**：未利用建筑类型、楼层数等OSM属性来精细化负荷分配或聚类。
- **动态或不确定性**：未考虑电网拓扑随时间的变化（如重接线、故障隔离），输出为静态模型。

（完）
